# 建筑空调系统能耗分析报告

## 数据介绍

本项目使用工作目录 `hidden_files/data/` 中的四份 CSV：建筑元数据 `metadata.csv`（1,636 行）、逐小时天气 `weather.csv`（331,166 行）、电力表 `electricity_cleaned.csv`（1,578 个建筑列）和冷水表 `chilledwater_cleaned.csv`（555 个建筑列）。两类表计各有 17,544 个小时时点，覆盖 2016-01-01 00:00 至 2017-12-31 23:00。天气使用站点 `site_id` 和时间戳匹配，建筑类型由元数据 `primaryspaceusage` 映射。原始发布网址、表计量纲及温度量纲未在现有文件中得到独立确认，以下均使用原始读数。

研究问题：RQ1 不同建筑类型的温度—读数响应是否存在差异；RQ2 是否存在日周期与工作日模式；RQ3 哪些非工作时段出现非典型高负荷运行事件。

## 数据处理方法

先检查必需字段、时间戳和重复记录；按每个建筑×表计的 17,544 个时点计算缺失率。质量 A 为缺失率 <20%，B 为 20%–50%（含边界），C 为 >50%。C 级保留在 `data_quality_report.csv`，但不进入后续主分析。报告共有 2,133 条建筑×表计记录，其中 A 1,908、B 99、C 126；纳入 2,007 条，排除 126 条。`type` 是建筑类型，`meter_type` 区分电力和冷水。

RQ1 对每个纳入分析的表计与同站点同小时气温配对，计算 Pearson r；同一建筑有两类可计算表计时，先取建筑内 r 的平均，再按建筑类型等权汇总。Office、Retail、Education、Lodging、Parking、Public 六组来自 `primaryspaceusage`；其中 `Public services` 与 `Entertainment/public assembly` 归为 Public，其他用途不进入六组对比。缺失率也先按建筑内有效表计取平均。RQ2 对所有纳入的非缺失建筑小时按表计类别计算逐时均值，工作日和周末分开统计。RQ3 将周末全天，以及工作日 08:00–18:00 以外时段定义为非工作时段；读数超过本建筑该表计全期 Q3+1.5×IQR 时标记为高负荷小时，连续标记小时合并为一个待核验事件。

## 分析结果

### RQ1：建筑类型与温度—读数相关性

六类建筑的平均 Pearson r 如下；这里的样本建筑数是有有效 r 的不同建筑数。完整结果见 `../hidden_files/correlation_by_type.csv`，图见 [建筑类型相关性](figures/temperature_energy.png)。

| 建筑类型 | 平均 Pearson r | 样本建筑数 | 平均缺失率 | r 最小值 | r 最大值 |
|---|---:|---:|---:|---:|---:|
| Office | 0.2777 | 292 | 6.31% | -0.5864 | 0.7966 |
| Retail | 0.3121 | 11 | 10.09% | -0.0235 | 0.7824 |
| Education | 0.2689 | 585 | 4.59% | -0.6743 | 0.8284 |
| Lodging | 0.1450 | 149 | 7.02% | -0.8354 | 0.8330 |
| Parking | -0.2939 | 22 | 8.91% | -0.9162 | 0.4949 |
| Public | 0.2504 | 349 | 4.59% | -0.7836 | 0.8689 |

观察到 Retail 的平均 r 为 0.3121，Parking 为 -0.2939；各组内部的 r 范围也较宽。六组共有 1,408 栋有效建筑。

### RQ2：日周期与工作日模式

电力表在工作日 14:00 的逐时均值为 175.27（原始单位），03:00 为 124.16；周末峰值出现在 15:00，为 141.01。冷水表在工作日 20:00 达到 60,645.48，08:00 为 38,872.11；周末峰值出现在 20:00，为 55,184.92。两类表计分别展示，数值不跨表计比较。见 [逐小时曲线](figures/hourly_profile.png) 与 [工作日/周末曲线](figures/weekday_weekend.png)。

### RQ3：非典型高负荷运行事件

非工作时段共标记 354,614 个建筑小时：电力 191,845、冷水 162,769。相邻标记小时合并后，共有 105,412 个待核验事件：电力 63,980、冷水 41,432。图中按日期显示标记建筑小时数，见 [非工作时段高负荷标记](figures/anomaly_plot.png)；逐小时清单在 `../hidden_files/anomaly_period.csv`，连续事件清单在 `../hidden_files/anomaly_events.csv`。这些计数是算法标记结果，不等同于已确认的设备故障。

## 工程解释

观察到不同建筑类型的相关系数均值及方向有差异，可能与使用时段、建筑功能、气候条件或表计覆盖范围有关。电力与冷水的逐时曲线表现出不同峰值时刻，可能与建筑运行计划和冷水系统运行方式有关。非工作时段的高读数也可能与真实运营、特殊活动、天气、控制策略或计量问题有关；应结合建筑日程、设备运行日志及现场信息逐项核验。

## 局限性

- 未进行能耗单位换算，原始表计读数不能直接用于跨表计的绝对量比较。
- 未建立因果模型；Pearson r 只描述线性相关，且天气、用途和运行时段可能共同影响读数。
- 未证明节能收益；本研究没有干预前后或对照组证据。
- 异常事件需进一步工程核验；IQR 阈值会标记正常但高负荷的运行，当前没有故障标签。
- 电力表可能包含非空调用电；元数据未提供所有建筑的完整设备分项、占用率和控制日志。六组之外的用途未纳入 RQ1 类型对比。
